# matpower — Sweep Findings (v10)

## Summary

MATPOWER's evaluation is largely well-documented with measured timings and executed code
across all non-skipped tests. The most significant structural problem is a cascading gate
failure (matpower-F01): a GLPK exit-flag mapping bug causes MOST to reject a valid integer
solution, which fails C-4, which triggers the Suite C SMALL gate, which blanks all 8
MEDIUM-tier scalability tests. This single solver integration defect—fixable with a
one-line patch—accounts for the bulk of the evaluation's missing evidence. A second
cross-cutting concern is the self-referential G-FNM-3 verification (matpower-F02), which
reports perfect accuracy because MATPOWER's own output was used as the reference. Two probes
are recommended: (1) patching the GLPK exit-flag mapping and re-running A-5/C-4 on case39,
and (2) auditing whether MOST's contingency table approach (Approach 3 in A-9) would
produce a valid SCOPF before finalizing the fail classification.

---

## Finding Details

### matpower-F01: GLPK exit flag mapping bug cascades into an 8-test scalability blackout

**Category:** infrastructure_friction | **Severity:** high
**Tests:** A-5, C-4, and 8 MEDIUM-tier skips (C-1 through C-10 MEDIUM)

MATPOWER's `miqps_glpk.m` wrapper maps GLPK's MIP-gap-termination code (GLP_EMIPGAP,
`errnum=9`) to a failure exit flag (`-9`). MOST's `most.m` line 2111 checks
`if mdo.QP.exitflag > 0` and skips all post-processing when the flag is negative. This
means GLPK can find and report a feasible integer solution, but MOST cannot extract it.

In A-5, GLPK solved the 39-bus 24-hour SCUC in 0.68s with MIP gap ~0.8%, but returned
`exitflag=-9` (GLP_EMIPGAP). The solution vector exists in `mdo.QP.x` (3,576 variables)
but cannot be accessed via `most_summary()`. This forces the A-5 validation onto the
bundled 3-bus `ex_case3b` test case (where GLPK returns `exitflag=1` for exact optimality),
producing a qualified_pass on a network far smaller than the protocol target.

In C-4, GLPK solved a 162,048-variable SCUC on ACTIVSg2000 in 1.112s with the same exit
flag behavior. The Suite C SMALL gate then blocks all 8 MEDIUM-tier tests (C-1, C-2, C-3,
C-5, C-7, C-8, C-9, C-10 on the MEDIUM network). These 8 skips are the largest evidence gap
in MATPOWER's evaluation.

From `A-5_scuc.md`: *"GLPK finds an integer feasible solution (MIP gap ~0.8%) but returns
errnum=9 (GLP_EMIPGAP), which MATPOWER's miqps_glpk.m maps to exitflag=-9."*

From `C-4_scuc_scale_SMALL.md`: *"MOST successfully assembled the SCUC problem and GLPK
solved it in 1.1 seconds, but returned exitflag=-10... The solution vector exists (162,048
variables) but cannot be accessed via most_summary()."*

The fix is a one-line change in `miqps_glpk.m`: accept `errnum=9` (GLP_EMIPGAP) and
`errnum=10` (GLP_ETMLIM) as feasible outcomes rather than failures.

**Cross-tool relevance:** likely — other tools using GLPK for MILP in Octave may encounter
the same integration issue.

**Proposed action:** Patch `miqps_glpk.m` to treat GLP_EMIPGAP as a feasible (non-optimal)
termination, then re-run A-5 on case39 and re-run C-4. If both succeed, reclassify A-5 as
pass/qualified_pass on case39 and reopen C-4 and the MEDIUM scalability suite. The gate
logic should also be reviewed to avoid coupling MEDIUM access to a MILP-specific test.

---

### matpower-F02: G-FNM-3 DCPF pass is self-referential (reference generated by MATPOWER itself)

**Category:** misleading_result | **Severity:** medium
**Tests:** G-FNM-3

G-FNM-3 reports 100% pass with zero deviation at every metric: max VA error = 0.0000 deg,
max branch deviation = 0.00%, all 27,862 buses passing, all 32,532 in-service branches
passing. The result file correctly discloses the reason: *"The reference DCPF solution was
generated by MATPOWER itself from the same .mat file, so this test verifies round-trip
consistency rather than cross-tool accuracy. All zero deviations are expected..."*

The 0.168s wall-clock timing is legitimately informative as a large-scale performance data
point. However, the pass grade and 100% accuracy metrics, presented in isolation, create
the impression of independently validated correctness at LARGE scale. In a cross-tool
comparison where other tools may be compared against a MATPOWER-generated reference,
this creates a structural advantage for MATPOWER.

**Cross-tool relevance:** confirmed — the shared FNM reference solution (`buses_dcpf.csv`,
`branches_dcpf.csv`) was generated by MATPOWER, so any tool whose DCPF formulation matches
MATPOWER's conventions will score well, while formulation differences will appear as
deviations regardless of physical correctness.

**Proposed action:** Generate an independent cross-tool reference using a solver with a
different formulation (e.g., PowerModels.jl ACPowerFlow or pandapower) and reconcile
differences. The timing result should be retained and highlighted as the primary
informational value of G-FNM-3.

---

### matpower-F03: A-9 SCOPF fail may be a solver-environment artifact rather than a tool capability gap

**Category:** misleading_result | **Severity:** medium
**Tests:** A-9

A-9 fails because MIPS (the only QP-capable solver available in the Octave devcontainer)
produces numerical singularity when user constraints are added to DC OPF. The LODF-based
constraint formulation via `mpc.A/l/u` is the correct API mechanism and is fully documented.
The problem is the solver, not the formulation.

From `A-9_scopf.md`: *"MIPS solver (the only available solver in the devcontainer for QP
problems) cannot handle the N-1 constraint matrix with quadratic costs. HiGHS was
unavailable. A commercial solver (Gurobi, CPLEX) or HiGHS might succeed."*

Additionally, MOST's contingency framework (Approach 3 in the result file) was not pursued
after Approaches 1 and 2 failed: *"MOST supports contingency states with probability
weighting. However... was not pursued after Approaches 1 and 2 failed, as the test protocol
prioritizes the standard OPF extension mechanism."* If MOST's contingency table produces a
valid SCOPF, the fail classification is incorrect.

The B-1 custom constraint test (which also uses `mpc.A/l/u`) is classified as
qualified_pass by switching to GLPK with linear costs. The same approach might be viable
for A-9.

**Cross-tool relevance:** likely — other tools' SCOPF results may similarly reflect solver
availability in the evaluation environment rather than formulation capability.

**Proposed action:** Before finalizing A-9 as fail, explore (a) whether GLPK with linear
costs can handle a small subset of N-1 constraints (same workaround as B-1), and (b) whether
MOST's contingency table produces a valid SCOPF dispatch. If either produces a result,
reclassify A-9 as qualified_pass with documented workaround.

---

### matpower-F04: A-6 ramp rate constraints are never binding, providing no signal on ramp enforcement quality

**Category:** test_design_gap | **Severity:** medium
**Tests:** A-6

The A-6 pass condition requires that "ramp rate constraints are demonstrably enforced between
consecutive dispatch intervals in the ED stage." The result shows no generators hit binding
ramp limits: the most-constrained generator (G1) uses 48.5 MW/hr against a 62,400 MW/hr
limit. The ratio is approximately 1:1285. The ramp rates from RTS-GMLC technology medians
are designed for much larger systems and are orders-of-magnitude larger than the per-hour
dispatch changes on the 10-generator 39-bus case.

From `A-6_sced.md`: *"No ramp violations detected across all 24 periods... No generators hit
binding ramp limits because the ramp rates from RTS-GMLC technology medians are generous
relative to the dispatch changes driven by the load profile."*

The result demonstrates that ramp constraints are formulated and do not error out, and that
the formulation respects the GEN_STATUS = 0 constraint for decommitted generators. However,
it provides no evidence about whether binding ramp constraints would be correctly handled.
This test design gap applies across all tools evaluated with the same parametrization.

**Cross-tool relevance:** confirmed — the same RTS-GMLC ramp rates and the same 39-bus
load profile would produce non-binding ramps for any tool.

**Proposed action:** Set ramp limits to 50-100% of the maximum per-period dispatch change
for the marginal generator, ensuring at least one generator faces a binding ramp constraint
in each of several consecutive periods. This would make the "demonstrably enforced" language
in the pass condition meaningful.

---

### matpower-F05: A-5 SCUC qualified_pass validated on 3-bus bundled test case, not the specified TINY network

**Category:** network_insufficiency | **Severity:** medium
**Tests:** A-5

The protocol specifies A-5 on the TINY network (IEEE 39-bus) with the pass condition
requiring "at least 2 generators must cycle (commit/decommit)." The result's qualified_pass
is based on validation against MOST's bundled `ex_case3b` (3 buses, 5 generators, 12
periods), which shows only 1 generator cycling. The case39 attempt failed due to the GLPK
exit flag bug.

From `A-5_scuc.md`: *"Validation on standard MOST test case (ex_case3b)... Cycling
generators: 1 (G2)."* The cycling count requirement (>=2) was not met even on the
fallback network.

The qualified_pass documents MOST's SCUC API correctly and demonstrates the constraint
formulation, but does not demonstrate the required cycling behavior on the required network.
The combination of wrong network + wrong cycling count makes this a weak evidential basis
for the qualified_pass.

**Cross-tool relevance:** none — this is specific to the GLPK/Octave environment limitation.

**Proposed action:** Fix the GLPK exit flag mapping and re-run on case39. If that produces
a valid result with >=2 cycling generators, reclassify as pass. If not, the fallback evidence
should be clearly flagged as insufficient for the pass condition.

---

### matpower-F06: A-11 pass condition language does not specify expected behavior for lossless DC OPF

**Category:** missing_verification | **Severity:** medium
**Tests:** A-11

The A-11 pass condition requires that "LMPs differ from single-slack results in a physically
consistent manner (SMEC reflects the distributed reference)." For lossless DC OPF, the
theoretically correct behavior is that distributed slack produces only a uniform shift in all
LMPs (identical to subtracting the weighted-average LMP), with no change in the dispatch or
LMP spreads. The result confirms this: uniform $-180.30/MWh shift, std dev = $0.00.

The congestion LMP components do change meaningfully ($58.82/MWh max abs change) because the
PTDF matrix changes with the slack reference, which is physically correct behavior.

The issue is that a tool could produce a non-uniform (incorrect) LMP shift and the current
pass condition does not provide enough specificity to distinguish correct from incorrect
behavior. The result is correct, but the verification criteria should be made explicit.

From `A-11_distributed_slack_opf.md`: *"In DC OPF, the distributed slack formulation only
changes the LMP reference point, not the dispatch. All LMPs shift by a uniform constant
equal to the negative weighted average of single-slack LMPs. The dispatch (generator Pg
values) is identical regardless of slack formulation."*

**Cross-tool relevance:** confirmed — the same ambiguity in the pass condition affects all
tools evaluated on A-11.

**Proposed action:** Add explicit verification criteria: (a) |uniform_shift - weighted_avg_lmp|
< tolerance, (b) dispatch unchanged (Pg vector identical to single-slack), (c) congestion
components differ by the PTDF-reference change. These three criteria would distinguish
correct from incorrect behavior and would be testable across tools.

---

### matpower-F07: Gate tests are expected to pass for all mature tools (low discriminative value)

**Category:** low_signal | **Severity:** low
**Tests:** G-1, G-2, G-3

The gate tests verify bus/branch/generator counts after loading native-format case files.
For MATPOWER, which ships the IEEE 39-bus and ACTIVSg cases in its own native distribution,
these tests are trivially satisfied. The gate purpose is correct (establishing a precondition
for further testing), but the tests provide no signal that differentiates tool capability.

From `G-1_ingest_tiny.md`: *"MATPOWER loads its native .m case format without any conversion
or adaptation. The IEEE 39-bus (New England) test case is a standard MATPOWER distribution
case."*

**Cross-tool relevance:** confirmed — all tools that have stable parsing of their primary
native format will pass G-1 through G-3. The tests are more informative for tools that
require format conversion.

**Proposed action:** No change to gate tests (their purpose is precondition, not
differentiation). Cross-tool aggregation should not weight gate test results in capability
comparisons.

---

### matpower-F08: C-5 progressive relaxation test is uninformative when no constraints bind

**Category:** test_design_gap | **Severity:** medium
**Tests:** C-5

C-5 is designed as a diagnostic for networks near their feasibility boundary. Progressive
relaxation (0%, 10%, 20%) should reveal how a tool handles infeasibility. However, the
ACTIVSg2000 SMALL network has zero binding voltage or thermal constraints at base loading,
so all three relaxation levels produce identical solutions (5 NR iterations, identical
voltage profiles, 0 binding branches).

From `C-5_ac_feasibility_relaxation_SMALL.md`: *"The solution is identical across all three
levels because the base case has no binding constraints — the relaxation has no effect on
the solution. Binding branches: 0 / 3206."*

The result is correct and the convergence behavior is useful evidence, but the progressive
relaxation mechanism is never exercised. The test passes identically for any tool whose ACPF
solver converges on ACTIVSg2000 from flat start.

**Cross-tool relevance:** confirmed — the same ACTIVSg2000 network is used across all tools.

**Proposed action:** Before C-5, increase load by 130-150% until thermal violations appear,
then apply progressive relaxation starting from that infeasible base case. This would
provide meaningful signal on each tool's ability to handle and diagnose constraint violations.

---

### matpower-F09: B-5 qualified_pass scoring depends on unresolved LOC criterion interpretation

**Category:** scoring_inconsistency | **Severity:** low
**Tests:** B-5

B-5 protocol states "Trivial — fewer than 5 lines of code beyond the solve." MATPOWER's
minimal export (data only, no column headers) is 3 lines — passing the criterion. The
production-quality export with column headers is 12 lines. The qualified_pass was assigned
based on the production-quality version. The synthesis flags this: *"Verify whether the
'<5 lines' criterion applies to the minimal or production-quality version."*

If the criterion applies to minimal functionality, B-5 should be a pass (3 lines). The
qualified_pass is conservative but potentially inconsistent with how the same criterion
is interpreted for Python tools that have `DataFrame.to_csv()` (typically 1-2 lines
including header).

**Cross-tool relevance:** likely — the same ambiguity affects all tools, with Python-based
tools likely scoring better on the production-quality interpretation due to DataFrame
abstractions.

**Proposed action:** Standardize the criterion as "production-quality export with column
headers in fewer than 5 lines" or "any working CSV export in fewer than 5 lines" uniformly
across all tools. The current ambiguity creates cross-tool comparison noise.

---

### matpower-F10: D-1 install time is a retrospective estimate, not a measured wall-clock time

**Category:** extraordinary_claim | **Severity:** medium
**Tests:** D-1

D-1 records `timing_source: estimated` and `wall_clock_seconds: null`. The result states
"approximately 2-3 minutes of human effort" but acknowledges this is not a measured time.
The protocol specifies "Measure wall-clock time from clean environment to successful DCPF
solve on TINY." No measurement was made.

From `D-1_install_to_first_solve.md` YAML header: *"timing_source: estimated ... wall_clock_seconds: null"*

The qualitative findings (interactive installer blocks on `input()`, hidden path dependencies
on `mips/lib` and `mp-opt-model/lib`) are well-evidenced and provide useful friction data.
Only the time claim lacks measured support.

**Cross-tool relevance:** likely — D-1 timing methodology may be similarly estimated across
other tool evaluations.

**Proposed action:** Re-run D-1 with stopwatch timing from a clean devcontainer (clear all
MATPOWER paths from Octave path, restart, measure time to first `runpf()` success). The
qualitative findings do not require re-run.

---

### matpower-F11: C-3 qualified_pass reflects solver ecosystem gap rather than scalability quality

**Category:** misleading_result | **Severity:** low
**Tests:** C-3

C-3 protocol specifies running DC OPF on MEDIUM with HiGHS and GLPK. MIPS was used instead
(because HiGHS has no Octave binding and GLPK fails with a singular basis matrix on the
2000-bus network). MIPS succeeded in 0.507s. The qualified_pass framing suggests a
scalability concern, but the tool solved the problem correctly and quickly; the limitation
is solver availability, not scalability.

From `C-3_dcopf_scale_SMALL.md`: *"The test specified HiGHS and GLPK per the config, but
HiGHS is unavailable in Octave. MIPS was used as the primary solver."*

**Cross-tool relevance:** likely — HiGHS unavailability in Octave affects all Octave-based
tests that specify HiGHS as primary.

**Proposed action:** Separate solver-availability notes from pass/fail grade. When a tool
solves correctly using its built-in solver and only the specified external solver is
unavailable, the result should be recorded as pass with a solver-environment note rather
than qualified_pass.

---

### matpower-F12: B-9 PTDF extraction is largely redundant with PTDF computation in A-9 and B-3

**Category:** redundant_test | **Severity:** low
**Tests:** B-9, A-9, B-3

B-9 demonstrates `makePTDF()` accuracy (machine-precision, <1e-12 MW error). A-9 also uses
`makePTDF()` and `makeLODF()` as the primary computational mechanism for SCOPF constraint
formulation. B-3 uses `makeLODF()` (derived from PTDF) for contingency screening. The
additional signal from B-9 is the explicit dimension verification (46x39) and numerical
accuracy quantification, which is not captured in A-9 or B-3.

For MATPOWER, all three tests produce consistent outcomes (B-9 pass, A-9 uses PTDF
correctly before failing on the solver, B-3 pass). The redundancy is not harmful but reduces
the information density of the extensibility suite.

**Cross-tool relevance:** likely — any tool with native PTDF support will pass B-9 and use
PTDF in A-9/B-3, making B-9 the least differentiating test in Suite B for capable tools.

**Proposed action:** Consider consolidating B-9 into A-9 (verify PTDF dimensions and
accuracy before injecting contingency constraints) to reduce test count without losing
signal.

---

## Extraordinary Claims

### G-FNM-3: 0.168s DCPF solve on 27,862-bus FNM with 100% accuracy

**Concern:** The 100% accuracy (zero deviation) is guaranteed by self-reference — MATPOWER's
own output was used as the reference. The timing claim (0.168s) is separately measured and
credible, but should not be conflated with validated accuracy. Cross-tool timing comparisons
using this result are valid; cross-tool accuracy comparisons at LARGE scale are not valid
until an independent reference is established.

**Evidence quality:** moderate (timing is strong; accuracy is vacuous by construction)

A probe to generate an independent DCPF reference from a different solver would either
confirm MATPOWER's solution or reveal formulation differences (phase-shift transformer
handling, reference bus convention, admittance matrix construction).

---

### A-5: SCUC formulation completeness claimed on a 3-bus test case

**Concern:** The qualified_pass asserts that MOST's SCUC formulation includes all required
constraint types (min up/down, startup costs, ramp rates, reserves) and produces a valid
commitment schedule. This is demonstrated on MOST's bundled `ex_case3b` (3 buses,
5 generators, 12 periods), which produced only 1 cycling generator (protocol requires >=2).
The case39 attempt failed due to a solver integration bug, not a formulation error.

**Evidence quality:** weak

The claim that MOST's SCUC formulation is complete is credible based on API inspection and
the 3-bus validation, but the cycling count requirement and the 39-bus network behavior are
unverified. A probe (fixing the GLPK exit flag and re-running on case39) would resolve this.

---

## Test Outcome Matrix

| Test ID | Network | Status | Workaround | Key Issue |
|---------|---------|--------|------------|-----------|
| G-1 | TINY | pass | — | — |
| G-2 | SMALL | pass | — | — |
| G-3 | MEDIUM | pass | — | — |
| A-1 | TINY | pass | — | — |
| A-2 | TINY | pass | — | — |
| A-3 | TINY | pass | — | HiGHS unavailable; MIPS used |
| A-4 | TINY | pass | — | — |
| A-5 | TINY | qualified_pass | stable | GLPK exit flag bug; validated on 3-bus fallback |
| A-6 | TINY | pass | stable | Per-period rundcopf instead of MOST CommitKey |
| A-9 | TINY | fail | blocking | MIPS singularity with user constraints; HiGHS unavailable |
| A-10 | TINY | fail | blocking | No internal loss model in DC OPF |
| A-11 | TINY | qualified_pass | stable | Post-processing via makePTDF (not native OPF) |
| A-12 | TINY | qualified_pass | stable | Linear costs used; MIPS singularity on QP |
| B-1 | TINY | qualified_pass | stable | MIPS fails with user constraints; GLPK LP workaround |
| B-2 | TINY | pass | — | — |
| B-3 | TINY | pass | — | — |
| B-4 | TINY | pass | stable | Per-period loop instead of MOST multi-period |
| B-5 | TINY | qualified_pass | stable | No DataFrame; manual fopen/fprintf for headers |
| B-6 | N/A | pass | — | — |
| B-8 | TINY | pass | — | — |
| B-9 | TINY | pass | — | — |
| C-1 | SMALL | pass | — | — |
| C-2 | SMALL | pass | — | — |
| C-3 | SMALL | qualified_pass | — | HiGHS unavailable; GLPK singular basis |
| C-4 | SMALL | fail | — | GLPK exit flag mapping bug (cascaded from A-5) |
| C-5 | SMALL | pass | — | — |
| C-1 | MEDIUM | skip | — | Blocked by C-SMALL-gate (C-4 fail) |
| C-2 | MEDIUM | skip | — | Blocked by C-SMALL-gate (C-4 fail) |
| C-3 | MEDIUM | skip | — | Blocked by C-SMALL-gate (C-4 fail) |
| C-5 | MEDIUM | skip | — | Blocked by C-SMALL-gate (C-4 fail) |
| C-7 | MEDIUM | skip | — | Blocked by C-SMALL-gate (C-4 fail) |
| C-8 | MEDIUM | skip | — | Blocked by C-SMALL-gate (C-4 fail) |
| C-9 | MEDIUM | skip | — | Blocked by C-SMALL-gate (C-4 fail) |
| C-10 | MEDIUM | skip | — | Blocked by C-SMALL-gate (C-4 fail) |
| D-1 | N/A | informational | — | Timing estimated, not measured |
| D-2 | N/A | informational | — | 5/10 Suite A from docs alone |
| D-3 | N/A | informational | — | 6/7 examples work |
| D-4 | N/A | informational | — | Mixed: excellent data validation, poor solver diagnostics |
| D-5 | N/A | informational | — | Median 265 LOC; high vs Python tools |
| E-1 | N/A | informational | — | 2 releases in 24 months |
| E-2 | N/A | informational | — | 121 commits/12mo; 87.6% single contributor |
| E-3 | N/A | informational | — | Bus factor 1; 97.6% lifetime from one maintainer |
| E-4 | N/A | informational | — | Grant funding ended; exploratory commercial |
| E-5 | N/A | informational | — | Median 37d to close; batched triage |
| E-6 | N/A | informational | — | CI on 4 platforms; no coverage metrics |
| E-7 | N/A | informational | — | 800K downloads; no operational deployments |
| F-1 | N/A | pass | — | BSD 3-Clause |
| F-2 | N/A | pass | — | 4 bundled deps, zero external |
| F-3 | N/A | pass | — | All BSD 3-Clause |
| F-4 | N/A | pass | — | Zero compiled extensions |
| F-5 | N/A | pass | — | Zero opaque steps |
| F-6 | N/A | pass | — | Versioned releases with SHA-256 |
| F-7 | N/A | pass | — | Fully air-gap installable |
| F-8 | N/A | pass | — | Built-in MIPS; no commercial solver required |
| F-9 | N/A | pass | — | Version-pinned, immutable artifacts |
| G-FNM-1 | LARGE | fail | — | No CSV import; limited to .m/.mat/PSS/E RAW |
| G-FNM-2 | LARGE | skip | — | Blocked by G-FNM-1 fail |
| G-FNM-3 | LARGE | pass | — | Self-referential reference (zero deviation by construction) |
| G-FNM-4 | LARGE | informational | — | NR fails all 3 relaxation levels; singular Jacobian |
| G-FNM-5 | LARGE | informational | — | 45% native field coverage (20/44 fields) |
| P2-1 | N/A | informational | — | PSS/E RAW v30/v33 supported via psse2mpc() |
| P2-2 | N/A | informational | — | PWL costs supported via poly2pwl() |
| P2-3 | N/A | informational | — | Commitment injection workflow viable |
