tool: matpower
source_version: "v4"
timestamp: "2026-03-07T12:00:00Z"
evaluation_summary:
  total_tests: 57
  pass: 34
  fail: 3
  qualified_pass: 4
  informational: 16

findings:
  - id: matpower-F01
    category: extraordinary_claim
    severity: high
    test_ids: [C-10]
    title: "C-10 distributed slack scale timing is anomalous (66 min vs expected ~30s)"
    description: >
      C-10 reports a total wall-clock of 3,969s (~66 min) for a distributed-slack DC OPF
      on MEDIUM, with the MIPS solve alone taking 3,878s. The synthesis estimated ~90-120s.
      The analogous single-slack DC OPF (C-3 with MIPS) solves in 9.7s on the same network.
      The manual opt_model formulation has fewer variables (1,937 vs ~10,000) and should be
      faster, not 400x slower. This suggests a formulation error in the opt_model construction
      (e.g., dense constraint matrix from PTDF instead of sparse B-theta) or an opt_model
      configuration issue causing MIPS to iterate excessively.
    evidence:
      - file: "scalability/C-10_distributed_slack_scale_MEDIUM.md"
        excerpt: "opt_model MIPS solve: 3,877.57s (~65 min)"
      - file: "scalability/C-3_dcopf_scale_MEDIUM.md"
        excerpt: "MIPS solve: 9.72s"
    cross_tool_relevance: none
    probe_recommended: true
    probe_type: timing_verification
    proposed_action: add_verification

  - id: matpower-F02
    category: extraordinary_claim
    severity: medium
    test_ids: [C-5]
    title: "C-5 contingency sweep wall-clock dominated by Octave data structure overhead, not algorithm"
    description: >
      C-5 reports 2,476s total but only 50.4s for the actual LODF-based contingency screening
      (28,035 cases). The remaining ~2,400s is attributed to Octave containers.Map-based
      adjacency construction. This means 97% of the reported wall-clock measures Octave
      interpreter overhead, not MATPOWER or algorithmic performance. The synthesis marks
      this as a qualified_pass, but the actual screening performance (50s for 28K cases)
      is strong. The finding conflates Octave interpreter limitations with tool scalability.
    evidence:
      - file: "scalability/C-5_contingency_sweep_scale_MEDIUM.md"
        excerpt: "BFS + adjacency build: ~2,400s (Octave containers.Map is very slow for 10k-bus adjacency construction)"
      - file: "scalability/C-5_contingency_sweep_scale_MEDIUM.md"
        excerpt: "N-1 through N-4 screening: 50.4s"
    cross_tool_relevance: none
    probe_recommended: true
    probe_type: timing_verification
    proposed_action: adjust_scoring

  - id: matpower-F03
    category: network_insufficiency
    severity: medium
    test_ids: [A-3, A-9, B-8]
    title: "IEEE 39-bus case39 has no effective RATE_A limits, producing uniform LMPs"
    description: >
      The default case39.m has all branch RATE_A values set such that no congestion occurs
      under the base operating point. A-3 shows uniform LMPs (13.5169 $/MWh at all 39 buses),
      A-9 shows SCOPF dispatch identical to unconstrained OPF, and B-8 shows all LMP
      comparisons are trivially identical because there is no congestion to differentiate.
      The A-10 test explicitly tightens 8 branch limits to force congestion, demonstrating
      that the evaluator recognized this issue. However, A-3 and B-8 lose discriminative
      value when LMPs are uniform.
    evidence:
      - file: "expressiveness/A-3_dcopf_TINY.md"
        excerpt: "All buses: 13.5169 $/MWh (uniform). LMPs are uniform because case39 has zero RATE_A on all branches"
      - file: "extensibility/B-8_reference_bus_config_TINY.md"
        excerpt: "All LMPs are uniform because case39 has no RATE_A branch flow limits."
      - file: "expressiveness/A-9_scopf_TINY.md"
        excerpt: "Base-case dispatch is identical between SCOPF and unconstrained DC OPF."
    cross_tool_relevance: confirmed
    probe_recommended: false
    probe_type: null
    proposed_action: redesign_test

  - id: matpower-F04
    category: low_signal
    severity: low
    test_ids: [G-1, G-2, G-3]
    title: "Gate tests are trivially passed for native MATPOWER format"
    description: >
      MATPOWER loads its own .m case file format natively via loadcase(). The gate tests
      measure format ingestion capability, but for MATPOWER this is testing the tool
      against its own data format. Every other tool must convert from .m format, making
      this an infrastructure friction test for them and a no-op for MATPOWER. The gate
      tests have zero discriminative value for MATPOWER specifically.
    evidence:
      - file: "gate/G-1_ingest_tiny.md"
        excerpt: "Load time: 0.0161 seconds"
      - file: "gate/G-3_ingest_medium.md"
        excerpt: "Load time: 1.0214 seconds"
    cross_tool_relevance: confirmed
    probe_recommended: false
    probe_type: null
    proposed_action: null

  - id: matpower-F05
    category: missing_verification
    severity: medium
    test_ids: [A-5, A-6]
    title: "SCUC produces all-committed schedule, failing to exercise unit commitment cycling"
    description: >
      A-5 reports all 10 generators committed for all 24 hours. The test augmented case39
      with PMIN=20% of PMAX, startup costs at 5x PMAX, and ramp rates at 30% of PMAX.
      However, the capacity-to-load ratio (7,367 MW capacity vs 6,254 MW peak) combined
      with these parameters means the optimizer correctly determined that de-commitment
      saves no cost. This means the UC binary variables are never exercised (all stay 1),
      min up/down time constraints never bind, and A-6's ED comparison shows zero dispatch
      difference. The test verifies the MILP formulation exists but does not verify that
      UC cycling logic works correctly.
    evidence:
      - file: "expressiveness/A-5_scuc_TINY.md"
        excerpt: "All 10 generators remain committed for all 24 hours."
      - file: "expressiveness/A-6_sced_TINY.md"
        excerpt: "Maximum total dispatch difference: 0.00 MW"
    cross_tool_relevance: confirmed
    probe_recommended: true
    probe_type: formulation_audit
    proposed_action: redesign_test

  - id: matpower-F06
    category: infrastructure_friction
    severity: medium
    test_ids: [C-4, C-6, C-8]
    title: "Three scalability failures stem from MOST ext2int bug, not proven solver limits"
    description: >
      C-4, C-6, and C-8 all fail at the loadmd() stage with a bus numbering error before
      the solver is even invoked. The synthesis attributes these to solver capacity limits,
      but the actual evidence shows they failed at data ingestion. While the synthesis
      correctly notes the underlying problem size would likely exceed solver capacity, this
      is conjecture -- the solvers never ran. The distinction matters: a loadmd bug is
      fixable, while solver capacity is architectural.
    evidence:
      - file: "scalability/C-4_scuc_scale_SMALL.md"
        excerpt: "MOST SCUC on SMALL failed at the loadmd() stage with: 'buses must be numbered consecutively'"
      - file: "scalability/C-6_stochastic_scale_SMALL.md"
        excerpt: "MOST stochastic DCOPF on SMALL failed at the loadmd() stage"
      - file: "scalability/C-8_scopf_scale_MEDIUM.md"
        excerpt: "MOST SCOPF on MEDIUM with 500 contingencies did not complete within the 10-minute timeout"
    cross_tool_relevance: none
    probe_recommended: true
    probe_type: claim_verification
    proposed_action: add_verification

  - id: matpower-F07
    category: test_design_gap
    severity: low
    test_ids: [C-7]
    title: "Solver swap test only tested 2 of 4 specified solvers"
    description: >
      The protocol specifies C-7 should test HiGHS, GLPK, SCIP, and Ipopt. The evaluation
      only tested MIPS and GLPK. GLPK immediately rejected the QP problem. HiGHS was not
      available (requires MEX compilation). SCIP and Ipopt were not tested. The test
      effectively measured one successful solver run, providing limited solver swap
      coverage.
    evidence:
      - file: "scalability/C-7_solver_swap_MEDIUM.md"
        excerpt: "MIPS: 9.28s (interior point, handles QP natively). GLPK: rejected immediately (LP-only, 0.11s)"
    cross_tool_relevance: likely
    probe_recommended: false
    probe_type: null
    proposed_action: add_verification

  - id: matpower-F08
    category: misleading_result
    severity: medium
    test_ids: [A-11, B-8]
    title: "Distributed slack LMP comparison lacks specific numerical values"
    description: >
      A-11 reports distributed-slack LMPs "differ significantly" from single-slack LMPs
      but does not provide the actual distributed-slack LMP values, only stating they
      "differ significantly." B-8 part (c) similarly notes distributed-slack PTDF differs
      but cannot show LMP comparison because the network is uncongested (uniform LMPs).
      The sign convention issue noted in A-11 ("shadow price sign convention from
      opt_model.get_soln differs") suggests the evaluator may not have successfully
      extracted correctly signed LMPs from the manual formulation.
    evidence:
      - file: "expressiveness/A-11_distributed_slack_opf_TINY.md"
        excerpt: "Bus 1: Single-Slack LMP 14.01, Distributed-Slack LMP: differs significantly"
      - file: "expressiveness/A-11_distributed_slack_opf_TINY.md"
        excerpt: "The sign convention in the manual formulation differs from MATPOWER's standard output"
    cross_tool_relevance: none
    probe_recommended: true
    probe_type: formulation_audit
    proposed_action: add_verification

  - id: matpower-F09
    category: scoring_inconsistency
    severity: low
    test_ids: [A-10]
    title: "A-10 qualified_pass for lossless tool may be generous vs rubric intent"
    description: >
      The rubric asks whether LMPs can be decomposed into energy, congestion, and loss
      components. MATPOWER's rundcopf is strictly lossless and has no loss option. The
      evaluator performed an exact lossless energy+congestion decomposition and a post-hoc
      (non-optimization) loss estimate. The qualified_pass with "stable workaround" framing
      may overstate capability, since the loss component is informational only and not part
      of the formulation. However, the rubric note says "any loss method accepted" and the
      evaluator documented this clearly.
    evidence:
      - file: "expressiveness/A-10_lossy_dcopf_lmp_TINY.md"
        excerpt: "These values are informational only -- they are NOT part of the optimization and do NOT affect dispatch or pricing."
    cross_tool_relevance: confirmed
    probe_recommended: false
    probe_type: null
    proposed_action: adjust_scoring

  - id: matpower-F10
    category: test_design_gap
    severity: low
    test_ids: [D-5]
    title: "LOC counts include boilerplate and are not normalized across tools"
    description: >
      D-5 counts total lines including comments, blank lines, path setup (~20 lines),
      network loading (~15 lines), and result formatting (~30-50 lines). The file notes
      this explicitly. Cross-tool LOC comparison requires consistent methodology; Octave
      scripts inherently include more boilerplate (addpath, define_constants) than Python
      or Julia equivalents. The D-5 result is useful within MATPOWER but may not be
      comparable across tools without normalization.
    evidence:
      - file: "accessibility/D-5_code_volume_comparison.md"
        excerpt: "Counted total lines of code (including comments, blank lines, and boilerplate)"
    cross_tool_relevance: confirmed
    probe_recommended: false
    probe_type: null
    proposed_action: null

  - id: matpower-F11
    category: missing_verification
    severity: low
    test_ids: [C-1, C-2, C-3, C-9, C-10]
    title: "Peak memory measurements are estimates or null for most scalability tests"
    description: >
      The protocol requires peak memory recording for all C-tests. C-1 reports "~4.2 MB"
      as an estimate. C-2, C-3, C-7 report null. C-9 reports 1,017 MB. C-10 reports
      1,200 MB. Octave lacks built-in memory profiling, making accurate measurement
      difficult. The estimates that are provided appear to be computed from matrix
      dimensions rather than actual process memory measurement.
    evidence:
      - file: "scalability/C-1_dcpf_scale_MEDIUM.md"
        excerpt: "Peak memory estimate: ~4.2 MB for data structures + 0.6 MB for sparse B matrix"
      - file: "scalability/C-2_acpf_scale_MEDIUM.md"
        excerpt: "peak_memory_mb: null"
    cross_tool_relevance: likely
    probe_recommended: false
    probe_type: null
    proposed_action: null

  - id: matpower-F12
    category: low_signal
    severity: low
    test_ids: [B-5]
    title: "Interoperability test is trivially passed by all matrix-based tools"
    description: >
      B-5 tests CSV export of DCPF results. For MATPOWER, results are plain numeric
      matrices, so export is trivially fprintf-based (18 LOC). This test likely produces
      identical pass results for any tool that stores results in array/DataFrame form.
      It does not discriminate between tools that have rich interoperability (e.g.,
      native DataFrame integration) and those that require manual column labeling.
    evidence:
      - file: "extensibility/B-5_interoperability_TINY.md"
        excerpt: "Total export logic: 18 lines for both bus and branch CSV"
    cross_tool_relevance: confirmed
    probe_recommended: false
    probe_type: null
    proposed_action: null

  - id: matpower-F13
    category: test_design_gap
    severity: medium
    test_ids: [A-8]
    title: "Stochastic test used only 3 scenarios with narrow load variation due to solver limits"
    description: >
      The protocol specifies stochastic optimization. A-8 used only 3 scenarios with +/-3%
      load variation. The result notes MIPS struggled with +/-10% variation, forcing
      reduction to +/-3%. With such narrow uncertainty bands, the stochastic formulation
      produces near-identical results to a deterministic solve, reducing the test's ability
      to verify that cross-scenario coupling is meaningful. The protocol does not specify
      minimum variation or scenario count for TINY, so this technically passes, but the
      weak stress test should be noted.
    evidence:
      - file: "expressiveness/A-8_stochastic_timeseries_TINY.md"
        excerpt: "MIPS solver struggles with larger load variation (+/-10%)... Reducing to +/-3% load variation resolved convergence."
    cross_tool_relevance: likely
    probe_recommended: false
    probe_type: null
    proposed_action: null

  - id: matpower-F14
    category: missing_verification
    severity: low
    test_ids: [A-6]
    title: "Ramp rate utilization is suspiciously uniform across all generators"
    description: >
      A-6 reports all 10 generators have exactly 26.7% ramp utilization. This perfect
      uniformity across generators with different sizes (PMAX ranging from 508 to 1100 MW)
      is surprising. It suggests the load curve produces identical relative dispatch
      changes for all generators, which would occur if no flow constraints bind and all
      generators are on the same marginal cost curve segment. While not incorrect, this
      uniformity means ramp constraints were never tested near their limits.
    evidence:
      - file: "expressiveness/A-6_sced_TINY.md"
        excerpt: "All 10 generators: Utilization 26.7%"
    cross_tool_relevance: confirmed
    probe_recommended: false
    probe_type: null
    proposed_action: null

extraordinary_claims:
  - test_id: C-10
    claim: "Distributed slack DC OPF on MEDIUM takes 66 minutes via opt_model/MIPS"
    concern: >
      The single-slack DC OPF on the same network solves in 9.7s via MIPS. The manual
      opt_model formulation has fewer variables (1,937 Pg variables vs full bus/angle
      formulation). A 400x slowdown for a simpler problem strongly suggests a formulation
      issue (e.g., dense PTDF constraint matrix causing MIPS to work with dense linear
      algebra instead of sparse).
    evidence_quality: moderate
    probe_recommended: true
    probe_type: timing_verification

  - test_id: C-5
    claim: "Contingency sweep on MEDIUM takes 41 minutes"
    concern: >
      97% of the reported wall-clock (2,400s of 2,476s) is Octave containers.Map overhead
      for adjacency construction, not MATPOWER computation. The actual LODF-based screening
      completes in 50s. Reporting the total as the test result conflates interpreter
      performance with tool capability.
    evidence_quality: strong
    probe_recommended: true
    probe_type: timing_verification

  - test_id: C-4
    claim: "SCUC on SMALL fails due to solver capacity limits"
    concern: >
      The test actually failed at loadmd() data ingestion (bus numbering error), not at
      the solver stage. The claim about solver capacity is an extrapolation. The solver
      was never invoked.
    evidence_quality: weak
    probe_recommended: true
    probe_type: claim_verification
